OID,Station Name,Component Type,Component Description,Additional Information,High KV,Low KV,Tertiary KV,Units,Length,ISO Control,Group,T-Line Name,Rating Type,AMP Rating,Duration,Note #,Rating Type,AMP Rating,Duration,Note #,Rating Type,AMP Rating,Duration,Note #,Rating Type,AMP Rating,Duration,Note #
155171,SUB2,DISC,101,,115kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
96654,SUB2,CB,102,,115kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
155172,SUB2,DISC,103,,115kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
155173,SUB2,DISC,107,,115kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
182003,SUB2,BUS,115 KV BUS 2,"2"" IPS CU - INTERIOR RATING",115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),1770,0,,SE (A),2235,4,,WN (B),2445,0,,WE (C),2805,4,
173428,SUB2,BUS,115 KV Bus 1,"2"" IPS CU - INTERIOR RATING",115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),1770,0,,SE (A),2235,4,,WN (B),2445,0,,WE (C),2805,4,
96655,SUB2,CB,132,,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
155179,SUB2,DISC,133,,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
155180,SUB2,DISC,135,,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
155181,SUB2,DISC,137,,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),600,0,,SE (A),600,0,,WN (B),600,0,,WE (C),600,0,
155182,SUB2,DISC,139,,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),600,0,,SE (A),600,0,,WN (B),600,0,,WE (C),600,0,
170128,SUB2,DISC,17,,60kV,,,AMPS,,Y,,,SN (N),3000,0,,SE (A),3000,0,,WN (B),3000,0,,WE (C),3000,0,
166697,SUB2,COND,BK 1 - DISC 171 To XFMR BK 1 LS,1-1113 AAC - COMPRESSION - INTERIOR RATING,115kV,,,AMPS,,Y,,,SN (N),975,0,,SE (A),1101,4,,WN (B),1378,0,,WE (C),1460,4,
166692,SUB2,COND,BK 1 - DISC 173 To DISC 177 & DISC 179,"3/4"" CU TUBE SCH 40 - INTERIOR RATING",115kV,,,AMPS,,Y,,,SN (N),725,0,,SE (A),915,4,,WN (B),1005,0,,WE (C),1150,4,
170129,SUB2,DISC,19,,60kV,,,AMPS,,Y,,,SN (N),3000,0,,SE (A),3000,0,,WN (B),3000,0,,WE (C),3000,0,
96675,SUB2,CB,412,,230kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
155236,SUB2,DISC,413,,230kV,,,AMPS,,Y,,,SN (N),1600,0,,SE (A),1600,0,,WN (B),1600,0,,WE (C),1600,0,
155237,SUB2,DISC,417,,230kV,,,AMPS,,Y,,,SN (N),1200,0,,SE (A),1200,0,,WN (B),1200,0,,WE (C),1200,0,
96676,SUB2,CB,452,,230kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
155238,SUB2,DISC,453,,230kV,,,AMPS,,Y,,,SN (N),1600,0,,SE (A),1600,0,,WN (B),1600,0,,WE (C),1600,0,
96677,SUB2,CB,462,,230kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
155239,SUB2,DISC,463,,230kV,,,AMPS,,Y,,,SN (N),1600,0,,SE (A),1600,0,,WN (B),1600,0,,WE (C),1600,0,
155240,SUB2,DISC,471,,230kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
96678,SUB2,CB,472,,230kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
155241,SUB2,DISC,473,,230kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
155242,SUB2,DISC,481,,230kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
96679,SUB2,CB,482,,230kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
155243,SUB2,DISC,483,,230kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
120518,SUB2,CB,82,,60kV,,,AMPS,,Y,,,SN (N),3000,0,,SE (A),3000,0,,WN (B),3000,0,,WE (C),3000,0,
176171,SUB2,COND,CB412 (lowest rated cond),643.7 MCM Cu (hollow core),230kV,,,AMPS,,Y,,,SN (N),786,0,,SE (A),928,4,,WN (B),1222,0,,WE (C),1307,4,
166650,SUB2,COND,SUB1-SUB2 - CB 132 (smallest TERM cond),"SN/WN 3/4"" IPS CU; SE/WE 715 KCMIL AL - SPECIAL RATING PER 073137 - INTERIOR RATINGS (3/4"" IPS CU; 715 KCMIL AL - SPECIAL RATING PER 073137; 1113 KCMIL AL - SPECIAL RATING PER 073137)",115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),725,0,,SE (A),835,4,,WN (B),1005,0,,WE (C),1100,4,
166651,SUB2,CT,SUB1-SUB2 - CB-132,1000/5*2 TRF = 2000A; Installed 2002,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
166652,SUB2,WTRP,SUB1 - SUB2 - CB-132,,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),400,0,,SE (A),400,0,,WN (B),400,0,,WE (C),400,0,
166653,SUB2,TERM,SUB1-SUB2 - CB-132,,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),400,0,27,SE (A),400,0,27,WN (B),400,0,27,WE (C),400,0,27
188242,SUB2,DISC,81,,60kV,,,AMPS,,Y,,,SN (N),3000,0,,SE (A),3000,0,,WN (B),3000,0,,WE (C),3000,0,
188239,SUB2,DISC,83,,60kV,,,AMPS,,Y,,,SN (N),3000,0,,SE (A),3000,0,,WN (B),3000,0,,WE (C),3000,0,
188246,SUB2,CT,CB 82,2000/5A set at 1000*2.00 TRF (2004) =2000A,60kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
188250,SUB2,CT,CB-102,1000/5A set at 1000*2.00 TRF (2004) =2000A,115kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
188251,SUB2,BUS,230 kV TRANSFER BUS,,230kV,,,AMPS,,Y,,,SN (N),2550,0,,SE (A),3150,4,,WN (B),3540,0,,WE (C),3960,4,
188252,SUB2,CT,CB 412,2000/5A set at 2000*2.00 TRF (2011) =4000A,230kV,,,AMPS,,Y,,,SN (N),4000,0,,SE (A),4000,0,,WN (B),4000,0,,WE (C),4000,0,
188253,SUB2,CT,CB 452,2000/5A set at 1600*2.00 TRF (2001) =3200A,230kV,,,AMPS,,Y,,,SN (N),3200,0,,SE (A),3200,0,,WN (B),3200,0,,WE (C),3200,0,
188254,SUB2,CT,CB 462,2000/5A set at 2000*1.00 TRF (1988) =2000A,230kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
188255,SUB2,CT,CB 472,2000/5A set at 1600*1.00 TRF (1992) =1600A,230kV,,,AMPS,,Y,,,SN (N),1600,0,,SE (A),1600,0,,WN (B),1600,0,,WE (C),1600,0,
188256,SUB2,CT,CB 482,2000/5A set at 2000*1.00 TRF (1992) =2000A,230kV,,,AMPS,,Y,,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
190667,SUB2,DISC,131,,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),2000,0,,SE (A),2000,0,,WN (B),2000,0,,WE (C),2000,0,
193696,SUB2,COND,BK 1 - 115kV BUS 1 To DISC 177,"3/4"" CU TUBE SCH 40 - INTERIOR RATING",115kV,,,AMPS,,Y,,,SN (N),725,0,,SE (A),915,4,,WN (B),1005,0,,WE (C),1150,4,
193697,SUB2,COND,BK 1 - 115kV BUS 2 To DISC 179,"3/4"" CU TUBE SCH 40 - INTERIOR RATING",115kV,,,AMPS,,Y,,,SN (N),725,0,,SE (A),915,4,,WN (B),1005,0,,WE (C),1150,4,
193699,SUB2,COND,BK 1 - DISC 171 To DISC 179,"3/4"" CU TUBE SCH 40 - INTERIOR RATING",115kV,,,AMPS,,Y,,,SN (N),725,0,,SE (A),915,4,,WN (B),1005,0,,WE (C),1150,4,
193700,SUB2,COND,BK 1 - DISC 173 To CB 172,1-1113 AAC - COMPRESSION - INTERIOR RATING,115kV,,,AMPS,,Y,,,SN (N),975,0,,SE (A),1101,4,,WN (B),1378,0,,WE (C),1460,4,
193689,SUB2,COND,BK 1 - DISC 171 To CB 172,1-1113 AAC - COMPRESSION - INTERIOR RATING,115kV,,,AMPS,,Y,,,SN (N),975,0,,SE (A),1101,4,,WN (B),1378,0,,WE (C),1460,4,
193691,SUB2,COND,BK 1 - DISC 171 To DISC 175,BYPASS - 1-1113 AAC - COMPRESSION - INTERIOR RATING,115kV,,,AMPS,,Y,,,SN (N),975,0,,SE (A),1101,4,,WN (B),1378,0,,WE (C),1460,4,
