OID,Station Name,Component Type,Component Description,Additional Information,High KV,Low KV,Tertiary KV,Units,Length,ISO Control,Group,T-Line Name,Rating Type,AMP Rating,Duration,Note #,Rating Type.1,AMP Rating.1,Duration.1,Note #.1,Rating Type.2,AMP Rating.2,Duration.2,Note #.2,Rating Type.3,AMP Rating.3,Duration.3,Note #.3,Rating Type.4,AMP Rating.4,MVA Rating,MVAr High,MVAr Low,Con,Duration.4,Note #.4,Mismatch,Type of Change
163125.0,SUB1,DISC,1011,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
163127.0,SUB1,CB,1012,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
163126.0,SUB1,DISC,1013,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
163119.0,SUB1,DISC,1015,,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
163128.0,SUB1,DISC,1025,,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
163113.0,SUB1,DISC,1031,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
163114.0,SUB1,CB,1032,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
163112.0,SUB1,DISC,1033,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
163111.0,SUB1,DISC,1035,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
163109.0,SUB1,WTRP,SUB1-SUB2 - CB 1012 & CB 1032,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, Component Description, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
163115.0,SUB1,CT,CB 1032,800/5*1 TRF = 800A; Installed 1995,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, Component Description, Additional Information, High KV, Group, T-Line Name, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
163116.0,SUB1,TERM,SUB1-SUB2 - CB 1012 & CB 1032,,,,,AMPS,,Y,,,SN (N),,0,11.0,SE (A),,4,11.0,WN (B),,0,11.0,WE (C),,4,11.0,,,,,,,,,Yes,"Updated: OID, Component Description, High KV, Group, T-Line Name, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3, Note #.3"
163110.0,SUB1,COND,SUB1-SUB2 - CB 1012 & CB 1032 (smallest TERM cond),"715.5 KCMIL AL - SPECIAL RATING PER 073137 - INTERIOR RATING (715.5 KCMIL AL - SPECIAL RATING PER 073137, 2-1113 KCMIL AL - SPECIAL RATING PER 073137, 3"" SPS AL TUBING)",,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, Component Description, Additional Information, High KV, Group, T-Line Name, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
,SUB1,BUS,115 kV MAIN BUS,715.5 kcmil AAC-Interior rating,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
187817.0,SUB1,CT,1012,1200/5 set at 400*2 TRF,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),800.0,0,,SE (A),800.0,0,,WN (B),800.0,0,,WE (C),800.0,0,,,,,,,,,,No,
155171.0,SUB2,DISC,101,,115kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
96654.0,SUB2,CB,102,,115kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
155172.0,SUB2,DISC,103,,115kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
155173.0,SUB2,DISC,107,,115kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
182003.0,SUB2,BUS,115 kV BUS 2 ,"2"" IPS CU - INTERIOR RATING (2"" IPS CU, 2-2300 KCMIL AL, 4"" AL Tube - SCH 80)",,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, Component Description, Additional Information, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
173428.0,SUB2,BUS,115 kV BUS 1,"2"" IPS CU - INTERIOR RATING (2"" IPS CU, 2-2300 KCMIL AL, 4"" AL Tube - SCH 80)",,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, Component Description, Additional Information, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
96655.0,SUB2,CB,132,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
155179.0,SUB2,DISC,133,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
155180.0,SUB2,DISC,135,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
155181.0,SUB2,DISC,137,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
155182.0,SUB2,DISC,139,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
170128.0,SUB2,DISC,17,,60kV,,,AMPS,,Y,,,SN (N),3000.0,0,,SE (A),3000.0,0,,WN (B),3000.0,0,,WE (C),3000.0,0,,,,,,,,,,No,
166697.0,SUB2,COND,BK 1 - DISC 171 To XFMR BK 1 LS,1-1113 AAC - COMPRESSION - INTERIOR RATING,115kV,,,AMPS,,Y,,,SN (N),975.0,0,,SE (A),1101.0,4,,WN (B),1378.0,0,,WE (C),1460.0,4,,,,,,,,,,No,
166692.0,SUB2,COND,BK 1 - DISC 173 To DISC 177 & DISC 179,"3/4"" CU TUBE SCH 40 - INTERIOR RATING",115kV,,,AMPS,,Y,,,SN (N),725.0,0,,SE (A),915.0,4,,WN (B),1005.0,0,,WE (C),1150.0,4,,,,,,,,,,No,
170129.0,SUB2,DISC,19,,60kV,,,AMPS,,Y,,,SN (N),3000.0,0,,SE (A),3000.0,0,,WN (B),3000.0,0,,WE (C),3000.0,0,,,,,,,,,,No,
96675.0,SUB2,CB,412,,230kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
155236.0,SUB2,DISC,413,,230kV,,,AMPS,,Y,,,SN (N),1600.0,0,,SE (A),1600.0,0,,WN (B),1600.0,0,,WE (C),1600.0,0,,,,,,,,,,No,
155237.0,SUB2,DISC,417,,230kV,,,AMPS,,Y,,,SN (N),1200.0,0,,SE (A),1200.0,0,,WN (B),1200.0,0,,WE (C),1200.0,0,,,,,,,,,,No,
96676.0,SUB2,CB,452,,230kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
155238.0,SUB2,DISC,453,,230kV,,,AMPS,,Y,,,SN (N),1600.0,0,,SE (A),1600.0,0,,WN (B),1600.0,0,,WE (C),1600.0,0,,,,,,,,,,No,
96677.0,SUB2,CB,462,,230kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
155239.0,SUB2,DISC,463,,230kV,,,AMPS,,Y,,,SN (N),1600.0,0,,SE (A),1600.0,0,,WN (B),1600.0,0,,WE (C),1600.0,0,,,,,,,,,,No,
155240.0,SUB2,DISC,471,,230kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
96678.0,SUB2,CB,472,,230kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
155241.0,SUB2,DISC,473,,230kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
155242.0,SUB2,DISC,481,,230kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
96679.0,SUB2,CB,482,,230kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
155243.0,SUB2,DISC,483,,230kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
120518.0,SUB2,CB,82,,60kV,,,AMPS,,Y,,,SN (N),3000.0,0,,SE (A),3000.0,0,,WN (B),3000.0,0,,WE (C),3000.0,0,,,,,,,,,,No,
176171.0,SUB2,COND,CB412 (lowest rated cond),643.7 MCM Cu (hollow core),230kV,,,AMPS,,Y,,,SN (N),786.0,0,,SE (A),928.0,4,,WN (B),1222.0,0,,WE (C),1307.0,4,,,,,,,,,,No,
166650.0,SUB2,COND,SUB1-SUB2 - CB 132 (smallest TERM cond),"SN/WN 3/4"" IPS CU; SE/WE 715 KCMIL AL - SPECIAL RATING PER 073137 - INTERIOR RATINGS (3/4"" IPS CU, 715 KCMIL AL - SPECIAL RATING PER 073137, 1113 KCMIL AL - SPECIAL RATING PER 073137)",,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, Additional Information, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
166651.0,SUB2,CT,CB 132,1000/5*2 TRF = 2000A; Installed 2002,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, Component Description, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
166652.0,SUB2,WTRP,SUB1-SUB2 - CB 132,,,,,AMPS,,Y,,,SN (N),,0,,SE (A),,4,,WN (B),,0,,WE (C),,4,,,,,,,,,,Yes,"Updated: OID, Component Description, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
166653.0,SUB2,TERM,SUB1-SUB2 - CB 132,,,,,AMPS,,Y,,,SN (N),,0,27.0,SE (A),,4,27.0,WN (B),,0,27.0,WE (C),,4,27.0,,,,,,,,,Yes,"Updated: OID, Component Description, High KV, Group, AMP Rating, Duration, AMP Rating.1, Duration.1, AMP Rating.2, Duration.2, AMP Rating.3, Duration.3"
188242.0,SUB2,DISC,81,,60kV,,,AMPS,,Y,,,SN (N),3000.0,0,,SE (A),3000.0,0,,WN (B),3000.0,0,,WE (C),3000.0,0,,,,,,,,,,No,
188239.0,SUB2,DISC,83,,60kV,,,AMPS,,Y,,,SN (N),3000.0,0,,SE (A),3000.0,0,,WN (B),3000.0,0,,WE (C),3000.0,0,,,,,,,,,,No,
188246.0,SUB2,CT,CB 82,2000/5A set at 1000*2.00 TRF (2004) =2000A,60kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
188250.0,SUB2,CT,CB-102,1000/5A set at 1000*2.00 TRF (2004) =2000A,115kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
188251.0,SUB2,BUS,230 kV TRANSFER BUS,,230kV,,,AMPS,,Y,,,SN (N),2550.0,0,,SE (A),3150.0,4,,WN (B),3540.0,0,,WE (C),3960.0,4,,,,,,,,,,No,
188252.0,SUB2,CT,CB 412,2000/5A set at 2000*2.00 TRF (2011) =4000A,230kV,,,AMPS,,Y,,,SN (N),4000.0,0,,SE (A),4000.0,0,,WN (B),4000.0,0,,WE (C),4000.0,0,,,,,,,,,,No,
188253.0,SUB2,CT,CB 452,2000/5A set at 1600*2.00 TRF (2001) =3200A,230kV,,,AMPS,,Y,,,SN (N),3200.0,0,,SE (A),3200.0,0,,WN (B),3200.0,0,,WE (C),3200.0,0,,,,,,,,,,No,
188254.0,SUB2,CT,CB 462,2000/5A set at 2000*1.00 TRF (1988) =2000A,230kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
188255.0,SUB2,CT,CB 472,2000/5A set at 1600*1.00 TRF (1992) =1600A,230kV,,,AMPS,,Y,,,SN (N),1600.0,0,,SE (A),1600.0,0,,WN (B),1600.0,0,,WE (C),1600.0,0,,,,,,,,,,No,
188256.0,SUB2,CT,CB 482,2000/5A set at 2000*1.00 TRF (1992) =2000A,230kV,,,AMPS,,Y,,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
190667.0,SUB2,DISC,131,,115kV,,,AMPS,,Y,SUB1-SUB2,,SN (N),2000.0,0,,SE (A),2000.0,0,,WN (B),2000.0,0,,WE (C),2000.0,0,,,,,,,,,,No,
193696.0,SUB2,COND,BK 1 - 115kV BUS 1 To DISC 177,"3/4"" CU TUBE SCH 40 - INTERIOR RATING",115kV,,,AMPS,,Y,,,SN (N),725.0,0,,SE (A),915.0,4,,WN (B),1005.0,0,,WE (C),1150.0,4,,,,,,,,,,No,
193697.0,SUB2,COND,BK 1 - 115kV BUS 2 To DISC 179,"3/4"" CU TUBE SCH 40 - INTERIOR RATING",115kV,,,AMPS,,Y,,,SN (N),725.0,0,,SE (A),915.0,4,,WN (B),1005.0,0,,WE (C),1150.0,4,,,,,,,,,,No,
193699.0,SUB2,COND,BK 1 - DISC 171 To DISC 179,"3/4"" CU TUBE SCH 40 - INTERIOR RATING",115kV,,,AMPS,,Y,,,SN (N),725.0,0,,SE (A),915.0,4,,WN (B),1005.0,0,,WE (C),1150.0,4,,,,,,,,,,No,
193700.0,SUB2,COND,BK 1 - DISC 173 To CB 172,1-1113 AAC - COMPRESSION - INTERIOR RATING,115kV,,,AMPS,,Y,,,SN (N),975.0,0,,SE (A),1101.0,4,,WN (B),1378.0,0,,WE (C),1460.0,4,,,,,,,,,,No,
193689.0,SUB2,COND,BK 1 - DISC 171 To CB 172,1-1113 AAC - COMPRESSION - INTERIOR RATING,115kV,,,AMPS,,Y,,,SN (N),975.0,0,,SE (A),1101.0,4,,WN (B),1378.0,0,,WE (C),1460.0,4,,,,,,,,,,No,
193691.0,SUB2,COND,BK 1 - DISC 171 To DISC 175,BYPASS - 1-1113 AAC - COMPRESSION - INTERIOR RATING,115kV,,,AMPS,,Y,,,SN (N),975.0,0,,SE (A),1101.0,4,,WN (B),1378.0,0,,WE (C),1460.0,4,,,,,,,,,,No,
